<?xml version="1.0" encoding="utf-8"?>
<SCL revision="A" xmlns:p1="http://www.w3.org/2001/XMLSchema-instance" p1:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" xmlns:p2="http://schemas.luxoft.com/prosoft/psmodeller/2014" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="SCL Substation Export" toolID="PsModeller" />
  <Substation desc="" name="Проект">
    <PowerTransformer name="1Т" type="PTR">
      <p2:EquipmentId itemId="2458674b-4afe-4a6c-bee4-f07949d34853">
        <p2:TypeId typeId="49fcecdc-5401-47a2-8014-49a00f8c0e42" version="1" />
      </p2:EquipmentId>
      <LNode iedName="TR1" ldInst="Controller" lnClass="YPTR" lnInst="1" prefix="T1" />
      <LNode iedName="TR1" ldInst="Controller" lnClass="YLTC" lnInst="1" prefix="T1" />
      <LNode iedName="TR1" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="T1" />
      <LNode iedName="TR1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="T1" />
      <TransformerWinding p2:id="860b9f38-f036-4ae4-8fb0-e1a1d9a34058" name="Обмотка 1" type="PTW">
        <Terminal bayName="Q1" cNodeName="L3" connectivityNode="Проект/VL1/Q1/L3" p2:equipmentTerminalId="9acbfd2d-b417-47aa-bf02-579a64ba4c4c" substationName="Проект" voltageLevelName="VL1" />
      </TransformerWinding>
      <TransformerWinding p2:id="d247a0c8-47c0-49e0-94cc-8f56e8e8c6e7" name="Обмотка 2" type="PTW">
        <Terminal bayName="W3" cNodeName="B3" connectivityNode="Проект/VL3/W3/B3" p2:equipmentTerminalId="fe4d4da8-5250-47f6-8123-59239c8565af" substationName="Проект" voltageLevelName="VL3" />
      </TransformerWinding>
    </PowerTransformer>
    <PowerTransformer name="2Т" type="PTR">
      <p2:EquipmentId itemId="e9da06d5-9a0e-4c5c-bce2-62ea57806a8f">
        <p2:TypeId typeId="49fcecdc-5401-47a2-8014-49a00f8c0e42" version="1" />
      </p2:EquipmentId>
      <LNode iedName="TR2" ldInst="Controller" lnClass="YPTR" lnInst="1" prefix="T2" />
      <LNode iedName="TR2" ldInst="Controller" lnClass="YLTC" lnInst="1" prefix="T2" />
      <LNode iedName="TR2" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="T2" />
      <LNode iedName="TR2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="T2" />
      <TransformerWinding p2:id="c3c31c9f-d249-4d43-8a33-d890d875bb7b" name="Обмотка 1" type="PTW">
        <Terminal bayName="Q2" cNodeName="L7" connectivityNode="Проект/VL1/Q2/L7" p2:equipmentTerminalId="d1e63ab7-8324-4b21-89da-c3881848de0d" substationName="Проект" voltageLevelName="VL1" />
      </TransformerWinding>
      <TransformerWinding p2:id="61215b3f-0653-4079-bf10-ff3a5cd7aa93" name="Обмотка 2" type="PTW">
        <Terminal bayName="W4" cNodeName="B4" connectivityNode="Проект/VL3/W4/B4" p2:equipmentTerminalId="5abb1d22-7877-490d-8b84-77fb94df27d6" substationName="Проект" voltageLevelName="VL3" />
      </TransformerWinding>
    </PowerTransformer>
    <PowerTransformer name="3Т" type="PTR">
      <p2:EquipmentId itemId="29b21eaa-6342-427a-af0b-014e4e104b06">
        <p2:TypeId typeId="49fcecdc-5401-47a2-8014-49a00f8c0e42" version="1" />
      </p2:EquipmentId>
      <LNode iedName="TR3" ldInst="Controller" lnClass="YPTR" lnInst="1" prefix="T3" />
      <LNode iedName="TR3" ldInst="Controller" lnClass="YLTC" lnInst="1" prefix="T3" />
      <LNode iedName="TR3" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="T3" />
      <LNode iedName="TR3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="T3" />
      <TransformerWinding p2:id="c02b1110-23b2-495b-a339-f5a6dbd15b4d" name="Обмотка 1" type="PTW">
        <Terminal bayName="Q3" cNodeName="L14" connectivityNode="Проект/VL1/Q3/L14" p2:equipmentTerminalId="cb924e9a-cb7b-4eef-bc40-54445982656e" substationName="Проект" voltageLevelName="VL1" />
      </TransformerWinding>
      <TransformerWinding p2:id="d3af4f2c-57fd-4539-b139-6c7ee57f3aef" name="Обмотка 2" type="PTW">
        <Terminal bayName="W5" cNodeName="B5" connectivityNode="Проект/VL3/W5/B5" p2:equipmentTerminalId="d4ca23a4-1d0e-49f4-887f-d33e1b94792b" substationName="Проект" voltageLevelName="VL3" />
      </TransformerWinding>
    </PowerTransformer>
    <VoltageLevel name="VLG" desc="" p2:id="00000000-0000-0000-0000-000000000000">
      <Voltage multiplier="" unit="V">0</Voltage>
      <Bay desc="Gnd" name="gnd">
        <p2:BayId>00000000-0000-0000-0000-000000000000</p2:BayId>
        <ConnectivityNode name="grounded" pathName="Проект/VLG/gnd/grounded" />
      </Bay>
    </VoltageLevel>
    <VoltageLevel name="VL1" desc="" p2:id="9c48d553-878c-445b-b893-47dbb57e7d58">
      <Voltage multiplier="k" unit="V">220</Voltage>
      <Bay desc="Второе присоединение" name="Q2">
        <p2:BayId>8c9c7d3b-ffd7-45d7-8c82-2504dcbe6355</p2:BayId>
        <ConductingEquipment name="ТР-220-2Т" type="DIS">
          <p2:EquipmentId itemId="b578a534-1c4b-475b-8b8a-acff54f37057">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS9" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS9" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS9" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS9" />
          <Terminal bayName="Q2" cNodeName="L10" connectivityNode="Проект/VL1/Q2/L10" p2:equipmentTerminalId="1a85d676-d904-4d11-874f-9d751902bab2" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q2" cNodeName="L7" connectivityNode="Проект/VL1/Q2/L7" p2:equipmentTerminalId="9cb7bf19-4f3f-4135-82f6-68b9277022ce" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="В-220-2Т" type="CBR">
          <p2:EquipmentId itemId="307d7419-678a-4cb0-a7d7-df1c8231c659">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="XCBR" lnInst="1" prefix="Q2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="Q2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="Q2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="Q2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="Q2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="MMXU" lnInst="2" prefix="Q2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="MMXU" lnInst="3" prefix="Q2" />
          <Terminal bayName="Q2" cNodeName="L9" connectivityNode="Проект/VL1/Q2/L9" p2:equipmentTerminalId="fcea88be-5122-43fb-a64b-f0ff0e3549c2" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q2" cNodeName="L10" connectivityNode="Проект/VL1/Q2/L10" p2:equipmentTerminalId="2bea5807-6ef5-49a8-b544-eee99f8d860b" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ШР-220-1 2Т" type="DIS">
          <p2:EquipmentId itemId="688644cb-bc6b-481d-a621-092112ba44d1">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS12" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS12" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS12" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS12" />
          <Terminal bayName="W1" cNodeName="B1" connectivityNode="Проект/VL1/W1/B1" p2:equipmentTerminalId="2d4e2632-3f32-41cb-967e-fa2bcdc015b7" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q2" cNodeName="L9" connectivityNode="Проект/VL1/Q2/L9" p2:equipmentTerminalId="82b2489d-1c10-43e4-b509-150c614faf7b" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНВ-ШР-220-2Т" type="DIS">
          <p2:EquipmentId itemId="989d073e-9287-414a-b9a0-d685036f4197">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS10" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS10" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS10" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS10" />
          <Terminal bayName="Q2" cNodeName="L9" connectivityNode="Проект/VL1/Q2/L9" p2:equipmentTerminalId="7cde9059-002f-40bc-a87d-ee5e477f66cc" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="9d3ed781-c4f7-4b23-a74a-771c96b57b1c" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНЛ-220-2 Вторая" type="DIS">
          <p2:EquipmentId itemId="b4405971-8b45-49ba-a4e7-2cd352d6ea40">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS13" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS13" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS13" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS13" />
          <Terminal bayName="W1" cNodeName="B1" connectivityNode="Проект/VL1/W1/B1" p2:equipmentTerminalId="9478ac7a-a6e4-40ad-b77c-b80190999bc0" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="6d72ace2-4a71-48da-8b78-fee8ddf88ff3" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ЛР-220-1 Вторая" type="DIS">
          <p2:EquipmentId itemId="2fb03988-f8f0-4367-9bc3-78bab4b010a0">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS15" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS15" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS15" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS15" />
          <Terminal bayName="Q2" cNodeName="L12" connectivityNode="Проект/VL1/Q2/L12" p2:equipmentTerminalId="6df9f3cd-225f-4573-b3e4-379854b31066" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="W1" cNodeName="B1" connectivityNode="Проект/VL1/W1/B1" p2:equipmentTerminalId="99ceff1c-2e1a-4979-9afb-2e7534e569de" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНЛ-220-1 Вторая" type="DIS">
          <p2:EquipmentId itemId="027b6773-bc3d-4163-bbbd-09856352002e">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS14" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS14" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS14" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS14" />
          <Terminal bayName="Q2" cNodeName="L12" connectivityNode="Проект/VL1/Q2/L12" p2:equipmentTerminalId="51f962a9-2eee-4f21-973b-85f08f47886f" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="52a75982-3c4a-444f-acce-7e64d8f8f695" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="Кабельная муфта ВЛ-220-1 Вторая" type="CAB">
          <p2:EquipmentId itemId="6b9fa9ff-515b-482e-b44d-ecf7219b5461">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <Terminal bayName="Q2" cNodeName="L12" connectivityNode="Проект/VL1/Q2/L12" p2:equipmentTerminalId="8bf21e47-2857-4a3b-b19d-ac8a03ffbe3c" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q2" cNodeName="L13" connectivityNode="Проект/VL1/Q2/L13" p2:equipmentTerminalId="7130f22f-3a8a-4a4e-889c-2aea815ca627" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ПЗ ВЛ-200-1 Вторая" type="DIS">
          <p2:EquipmentId itemId="b039f7a3-4e0a-4b9d-9c7c-a9e8b617e98c">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="EMOV" lnInst="1" prefix="QS16" />
          <Terminal bayName="Q2" cNodeName="L13" connectivityNode="Проект/VL1/Q2/L13" p2:equipmentTerminalId="557be7b0-480b-4556-af81-c1c892f22250" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="97f0c277-a09f-445f-a4d1-accfc1922a9a" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ВЛ 220 кВ Вторая" type="IFL">
          <p2:EquipmentId itemId="282a70f9-e7ff-4937-b8f2-130e132c4ac1">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="ZBSH" lnInst="1" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="ROMP" lnInst="1" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="2" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="3" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="4" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="5" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="6" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="7" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="8" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="9" prefix="IL2" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="10" prefix="IL2" />
          <Terminal bayName="Q2" cNodeName="L13" connectivityNode="Проект/VL1/Q2/L13" p2:equipmentTerminalId="b7f1c372-ec84-480f-8d16-1d51144cd141" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНВ-ТР-220-2Т" type="DIS">
          <p2:EquipmentId itemId="d7b6b5fd-79a4-44dd-9175-9a7dd37f771a">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS11" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS11" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS11" />
          <LNode iedName="VL1Q2" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS11" />
          <Terminal bayName="Q2" cNodeName="L10" connectivityNode="Проект/VL1/Q2/L10" p2:equipmentTerminalId="1689efcb-ecac-4376-a529-1a749a8147f2" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="06f59377-7101-49d4-b252-d25c221d0886" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConnectivityNode name="L10" pathName="Проект/VL1/Q2/L10" />
        <ConnectivityNode name="L12" pathName="Проект/VL1/Q2/L12" />
        <ConnectivityNode name="L13" pathName="Проект/VL1/Q2/L13" />
        <ConnectivityNode name="L7" pathName="Проект/VL1/Q2/L7" />
        <ConnectivityNode name="L9" pathName="Проект/VL1/Q2/L9" />
      </Bay>
      <Bay desc="Первое присоединение" name="Q1">
        <p2:BayId>fd0d7703-33d0-484f-bc07-38e55cc6ff2e</p2:BayId>
        <ConductingEquipment name="Кабельная муфта ВЛ-220-1" type="CAB">
          <p2:EquipmentId itemId="2bda2833-be77-4d48-a443-02a76f1c51bf">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <Terminal bayName="Q1" cNodeName="L0" connectivityNode="Проект/VL1/Q1/L0" p2:equipmentTerminalId="40a00ce6-1340-4377-8a5a-25d287e67c1e" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q1" cNodeName="L1" connectivityNode="Проект/VL1/Q1/L1" p2:equipmentTerminalId="176ba29c-d1f1-4382-991b-1425d28621c3" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЛР-220-1 Первая" type="DIS">
          <p2:EquipmentId itemId="754dfd32-fc6a-405b-a90e-3f1f8f4b4e66">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS2" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS2" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS2" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS2" />
          <Terminal bayName="Q1" cNodeName="L0" connectivityNode="Проект/VL1/Q1/L0" p2:equipmentTerminalId="58e2e698-32ef-4e16-add4-28627dd9532d" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="W0" cNodeName="B0" connectivityNode="Проект/VL1/W0/B0" p2:equipmentTerminalId="188fa6bd-2487-40e8-85aa-8e195878d277" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНЛ-220-1 Первая" type="DIS">
          <p2:EquipmentId itemId="e74afcc4-0bf6-4df4-8ff1-290654e5036f">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS1" />
          <Terminal bayName="Q1" cNodeName="L0" connectivityNode="Проект/VL1/Q1/L0" p2:equipmentTerminalId="c8c5da97-7ebe-4103-b02e-1df27c578107" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="7b8828b8-9feb-49c4-8a34-ef52835267f0" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ШР-220-1 1Т" type="DIS">
          <p2:EquipmentId itemId="3ede9dec-df6d-4c92-9425-5a5d1279a614">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS6" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS6" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS6" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS6" />
          <Terminal bayName="W0" cNodeName="B0" connectivityNode="Проект/VL1/W0/B0" p2:equipmentTerminalId="ef4f0fbc-ac47-4e44-91fa-30109b50c9a4" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q1" cNodeName="L5" connectivityNode="Проект/VL1/Q1/L5" p2:equipmentTerminalId="be556588-0943-433b-afac-990de7d93ad6" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНЛ-220-2 Первая" type="DIS">
          <p2:EquipmentId itemId="da39a4bf-34a2-4262-8d39-91fe1ccb17d9">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS4" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS4" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS4" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS4" />
          <Terminal bayName="W0" cNodeName="B0" connectivityNode="Проект/VL1/W0/B0" p2:equipmentTerminalId="a90eae82-8a2c-4afc-b5c7-1fb62e8e7fe0" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="1b268832-3060-455a-b4e2-ae6525d3088d" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ТР-220-1Т" type="DIS">
          <p2:EquipmentId itemId="f3c7b86f-fa20-492e-9113-45bb91cc4279">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS8" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS8" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS8" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS8" />
          <Terminal bayName="Q1" cNodeName="L6" connectivityNode="Проект/VL1/Q1/L6" p2:equipmentTerminalId="2c03c9f2-4f7c-41ef-8e32-6c683dbee594" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q1" cNodeName="L3" connectivityNode="Проект/VL1/Q1/L3" p2:equipmentTerminalId="47039ffd-9428-4bc2-9b5b-20cc18f1ee58" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="В-220-1Т" type="CBR">
          <p2:EquipmentId itemId="10d2a281-1a28-4eb9-9f0c-e5d49135a4bb">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="XCBR" lnInst="1" prefix="Q1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="Q1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="Q1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="Q1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="Q1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="MMXU" lnInst="2" prefix="Q1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="MMXU" lnInst="3" prefix="Q1" />
          <Terminal bayName="Q1" cNodeName="L5" connectivityNode="Проект/VL1/Q1/L5" p2:equipmentTerminalId="b94cd6f6-f94a-442e-8d63-701478a71c18" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q1" cNodeName="L6" connectivityNode="Проект/VL1/Q1/L6" p2:equipmentTerminalId="3cbeda9f-1741-4e6e-bd5f-d46be36bb221" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНВ-ШР-220-1Т" type="DIS">
          <p2:EquipmentId itemId="db300e87-5cad-424f-96d1-ea7eb5c926fa">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS7" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS7" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS7" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS7" />
          <Terminal bayName="Q1" cNodeName="L5" connectivityNode="Проект/VL1/Q1/L5" p2:equipmentTerminalId="dc4fec46-ca17-4fdb-bbb4-8f7a8382764d" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="fe2f92ba-3964-40f9-8fa7-6cb6ac12e4e5" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНВ-ТР-220-1Т" type="DIS">
          <p2:EquipmentId itemId="2e4f864a-42d9-42f8-84dc-3d8d63018c5c">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS5" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS5" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS5" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS5" />
          <Terminal bayName="Q1" cNodeName="L6" connectivityNode="Проект/VL1/Q1/L6" p2:equipmentTerminalId="708b8e92-423a-4c8e-86bd-a407499f50f7" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="1ff5cd59-e52d-4922-a3e8-16a6c40b59c4" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ВЛ 220кВ Первая" type="IFL">
          <p2:EquipmentId itemId="10d0c745-aae8-4a14-83b7-a2791d8d3bf6">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="ZBSH" lnInst="1" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="ROMP" lnInst="1" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="2" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="3" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="4" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="5" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="6" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="7" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="8" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="9" prefix="IL1" />
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="GGIO" lnInst="10" prefix="IL1" />
          <Terminal bayName="Q1" cNodeName="L1" connectivityNode="Проект/VL1/Q1/L1" p2:equipmentTerminalId="a8b0576a-5384-444f-acbc-0a6a3dd7bcd6" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ПЗ ВЛ-220-1 Первая" type="DIS">
          <p2:EquipmentId itemId="ef030af9-b341-473f-bce4-17bee43b015c">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q1" ldInst="Controller" lnClass="EMOV" lnInst="1" prefix="QS3" />
          <Terminal bayName="Q1" cNodeName="L1" connectivityNode="Проект/VL1/Q1/L1" p2:equipmentTerminalId="a1d306ed-abea-48b3-a264-639f0e679e94" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="3c001524-9dcf-4ef9-aabe-8857e22d1ba5" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConnectivityNode name="L0" pathName="Проект/VL1/Q1/L0" />
        <ConnectivityNode name="L1" pathName="Проект/VL1/Q1/L1" />
        <ConnectivityNode name="L3" pathName="Проект/VL1/Q1/L3" />
        <ConnectivityNode name="L5" pathName="Проект/VL1/Q1/L5" />
        <ConnectivityNode name="L6" pathName="Проект/VL1/Q1/L6" />
      </Bay>
      <Bay desc="Третье присоединение" name="Q3">
        <p2:BayId>da4d65cc-54b6-452f-9fdd-ab43c5ac4894</p2:BayId>
        <ConductingEquipment name="ТР-220-3Т" type="DIS">
          <p2:EquipmentId itemId="4b0a4fa1-8df5-4856-a9f6-77c9295f9789">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS20" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS20" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS20" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS20" />
          <Terminal bayName="Q3" cNodeName="L17" connectivityNode="Проект/VL1/Q3/L17" p2:equipmentTerminalId="368dbacb-41b0-4bbe-a653-f2ac46f2f1b3" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q3" cNodeName="L14" connectivityNode="Проект/VL1/Q3/L14" p2:equipmentTerminalId="a090b7ba-c682-47fe-bc90-c91a6caaee92" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="В-220-3Т" type="CBR">
          <p2:EquipmentId itemId="91e98981-b32e-45ec-80a4-e012836e8aad">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="XCBR" lnInst="1" prefix="Q3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="Q3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="Q3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="Q3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="Q3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="MMXU" lnInst="2" prefix="Q3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="MMXU" lnInst="3" prefix="Q3" />
          <Terminal bayName="Q3" cNodeName="L16" connectivityNode="Проект/VL1/Q3/L16" p2:equipmentTerminalId="c769c640-02b1-4cab-8f20-e6d1078811c5" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q3" cNodeName="L17" connectivityNode="Проект/VL1/Q3/L17" p2:equipmentTerminalId="9c549e82-a4ec-4397-897d-98209bc7d598" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ШР-220-1 3Т" type="DIS">
          <p2:EquipmentId itemId="ac9243cf-d514-4233-8394-5a30122e463c">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS17" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS17" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS17" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS17" />
          <Terminal bayName="W2" cNodeName="B2" connectivityNode="Проект/VL1/W2/B2" p2:equipmentTerminalId="6528df0b-7523-4889-ad39-ddb35dcfd29a" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q3" cNodeName="L16" connectivityNode="Проект/VL1/Q3/L16" p2:equipmentTerminalId="5f7c4e96-0cd8-41f9-b084-fb5a7c19539e" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНВ-ШР-220-3Т" type="DIS">
          <p2:EquipmentId itemId="daaeaffd-75f9-4678-8cd7-9ee321ebba2d">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS19" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS19" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS19" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS19" />
          <Terminal bayName="Q3" cNodeName="L16" connectivityNode="Проект/VL1/Q3/L16" p2:equipmentTerminalId="a1cfa9f6-966d-4289-a00b-70df986c04b5" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="892f5a03-7d09-447d-a595-78abcc2dacc1" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНЛ-220-2 Третья" type="DIS">
          <p2:EquipmentId itemId="583f1653-e414-4db1-a371-3daedae4dae7">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS21" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS21" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS21" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS21" />
          <Terminal bayName="W2" cNodeName="B2" connectivityNode="Проект/VL1/W2/B2" p2:equipmentTerminalId="fe314a26-80ff-4fa8-a061-5fab5f66d1a4" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="9726931b-3c31-4e57-aa2c-405eddf23ace" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ЛР-220 Третья" type="DIS">
          <p2:EquipmentId itemId="57052834-6983-4577-b032-10c660380bd9">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS22" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS22" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS22" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS22" />
          <Terminal bayName="Q3" cNodeName="L19" connectivityNode="Проект/VL1/Q3/L19" p2:equipmentTerminalId="ff0522f8-41be-4bda-80ca-e0606dca4afc" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="W2" cNodeName="B2" connectivityNode="Проект/VL1/W2/B2" p2:equipmentTerminalId="11b787bd-0dc5-44fb-9433-cf37fab40399" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНЛ-220-1 Третья" type="DIS">
          <p2:EquipmentId itemId="70d0eff3-db22-47e4-9e7d-1f37b8c8bae2">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS23" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS23" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS23" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS23" />
          <Terminal bayName="Q3" cNodeName="L19" connectivityNode="Проект/VL1/Q3/L19" p2:equipmentTerminalId="aceeec8c-c09d-483f-bb59-29513595c209" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="0dfa79ec-90dd-48a3-a84e-b22018c73cea" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="Кабельная муфта ВЛ-220 Третья" type="CAB">
          <p2:EquipmentId itemId="054fe3e7-6a95-4eec-9c7f-4aca09cbe54d">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <Terminal bayName="Q3" cNodeName="L19" connectivityNode="Проект/VL1/Q3/L19" p2:equipmentTerminalId="0af9dc74-6edd-48b3-bd80-34945c046599" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="Q3" cNodeName="L20" connectivityNode="Проект/VL1/Q3/L20" p2:equipmentTerminalId="6499be1f-3f5c-4040-ac9e-2c078f57ff75" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ВЛ 220 кВ Третья" type="IFL">
          <p2:EquipmentId itemId="f298cdbf-1f44-45c5-a7a3-948a352ab484">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="MMXU" lnInst="1" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="ZBSH" lnInst="1" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="ROMP" lnInst="1" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="2" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="3" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="4" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="5" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="6" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="7" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="8" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="9" prefix="IL3" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="10" prefix="IL3" />
          <Terminal bayName="Q3" cNodeName="L20" connectivityNode="Проект/VL1/Q3/L20" p2:equipmentTerminalId="7a2c913b-bedd-4089-90f1-433b4bc8463b" substationName="Проект" voltageLevelName="VL1" />
        </ConductingEquipment>
        <ConductingEquipment name="ПЗ ВЛ-220 Третья" type="DIS">
          <p2:EquipmentId itemId="d240d4d2-049a-40bd-8363-cf36d114e4ed">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="EMOV" lnInst="1" prefix="QS24" />
          <Terminal bayName="Q3" cNodeName="L20" connectivityNode="Проект/VL1/Q3/L20" p2:equipmentTerminalId="db0f82bb-e798-4264-b112-e88b17cd4ced" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="3d364de2-7ef7-4eb7-88a1-c9e81f12d4eb" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConductingEquipment name="ЗНВ-ТР-220-3Т" type="DIS">
          <p2:EquipmentId itemId="9b69d4e6-40ac-4b70-b60c-03022291556e">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="XSWI" lnInst="1" prefix="QS18" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CSWI" lnInst="1" prefix="QS18" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="CILO" lnInst="1" prefix="QS18" />
          <LNode iedName="VL1Q3" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="QS18" />
          <Terminal bayName="Q3" cNodeName="L17" connectivityNode="Проект/VL1/Q3/L17" p2:equipmentTerminalId="d5702f74-f159-49c7-b4d9-7b346b6b7ef2" substationName="Проект" voltageLevelName="VL1" />
          <Terminal bayName="gnd" cNodeName="grounded" connectivityNode="Проект/VLG/gnd/grounded" p2:equipmentTerminalId="504d93a6-3a99-4570-9a35-b8cf9dc3692a" substationName="Проект" voltageLevelName="VLG" />
        </ConductingEquipment>
        <ConnectivityNode name="L14" pathName="Проект/VL1/Q3/L14" />
        <ConnectivityNode name="L16" pathName="Проект/VL1/Q3/L16" />
        <ConnectivityNode name="L17" pathName="Проект/VL1/Q3/L17" />
        <ConnectivityNode name="L19" pathName="Проект/VL1/Q3/L19" />
        <ConnectivityNode name="L20" pathName="Проект/VL1/Q3/L20" />
      </Bay>
      <Bay desc="Шина" name="W0">
        <p2:BayId>bfe857ea-4c5f-46dd-91cc-1d767071c932</p2:BayId>
        <ConnectivityNode name="B0" pathName="Проект/VL1/W0/B0" />
      </Bay>
      <Bay desc="Шина_2" name="W1">
        <p2:BayId>6ed55a2e-25d9-47a8-8ebc-de9fb7dbb07e</p2:BayId>
        <ConnectivityNode name="B1" pathName="Проект/VL1/W1/B1" />
      </Bay>
      <Bay desc="Шина_2_Copy1" name="W2">
        <p2:BayId>96e8dc0e-1a43-402f-b22c-608162bd8d84</p2:BayId>
        <ConnectivityNode name="B2" pathName="Проект/VL1/W2/B2" />
      </Bay>
    </VoltageLevel>
    <VoltageLevel name="VL3" desc="" p2:id="79ef1774-f014-474f-8e29-e445961e1193">
      <Voltage multiplier="k" unit="V">10</Voltage>
      <Bay desc="Шина_1" name="W3">
        <p2:BayId>4a6e28c7-4d5f-4951-be1d-e9994f7899f3</p2:BayId>
        <ConnectivityNode name="B3" pathName="Проект/VL3/W3/B3" />
      </Bay>
      <Bay desc="Шина_1_Copy1" name="W4">
        <p2:BayId>08a37cc8-c428-4b66-808d-213f9f048900</p2:BayId>
        <ConnectivityNode name="B4" pathName="Проект/VL3/W4/B4" />
      </Bay>
      <Bay desc="Шина_1_Copy2" name="W5">
        <p2:BayId>4536fce9-51fd-4ad2-a10a-2ab21edcfe33</p2:BayId>
        <ConnectivityNode name="B5" pathName="Проект/VL3/W5/B5" />
      </Bay>
    </VoltageLevel>
    <VoltageLevel name="AR1" desc="Ключ управления" p2:id="e7e72a8a-753d-4d23-b779-75ba37e6db1e">
      <Voltage multiplier="" unit="V">-1</Voltage>
      <Bay desc="Захват ключа" name="S1">
        <p2:BayId>e5458e77-b765-4a60-8005-83b25790b8c8</p2:BayId>
        <ConductingEquipment name="ПКУ" type="EPS">
          <p2:EquipmentId itemId="7685c805-2469-44e8-9c2a-edc189631023">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="AR1S1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="EPS1" />
        </ConductingEquipment>
      </Bay>
    </VoltageLevel>
    <VoltageLevel name="AR2" desc="Ошибки ТУ" p2:id="a8291ffe-17fa-467c-8882-ccfc0b09150a">
      <Voltage multiplier="" unit="V">-2</Voltage>
      <Bay desc="IEC104" name="S1">
        <p2:BayId>9453e43c-4501-4f20-b592-0fa8822386b6</p2:BayId>
        <ConductingEquipment name="Неизвестный ид. типа" type="EPS">
          <p2:EquipmentId itemId="e5ea784b-4041-4ea9-b950-3372314c5be6">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="AR2S1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="EPS2" />
        </ConductingEquipment>
        <ConductingEquipment name="Неизвестный адрес ASDU" type="EPS">
          <p2:EquipmentId itemId="1e892e2c-fc4c-49ec-bae8-b42ee465e53c">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="AR2S1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="EPS3" />
        </ConductingEquipment>
        <ConductingEquipment name="Неизвестный адрес объекта информации" type="EPS">
          <p2:EquipmentId itemId="4281d177-eb32-4963-a435-072be819621c">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="AR2S1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="EPS4" />
        </ConductingEquipment>
      </Bay>
    </VoltageLevel>
    <VoltageLevel name="AR3" desc="Тест" p2:id="db6dac1d-9603-426b-aaed-85144400ba69">
      <Voltage multiplier="" unit="V">-3</Voltage>
      <Bay desc="Связь" name="S1">
        <p2:BayId>483c1c4e-e821-454e-ba10-e1834b51b70b</p2:BayId>
        <ConductingEquipment name="Проверка интенсивности связи" type="EPS">
          <p2:EquipmentId itemId="ebea0556-9a49-47d9-b743-543236a04275">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="AR3S1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="EPS5" />
          <LNode iedName="AR3S1" ldInst="Controller" lnClass="GGIO" lnInst="2" prefix="EPS5" />
          <LNode iedName="AR3S1" ldInst="Controller" lnClass="GGIO" lnInst="3" prefix="EPS5" />
          <LNode iedName="AR3S1" ldInst="Controller" lnClass="GGIO" lnInst="4" prefix="EPS5" />
          <LNode iedName="AR3S1" ldInst="Controller" lnClass="GGIO" lnInst="5" prefix="EPS5" />
          <LNode iedName="AR3S1" ldInst="Controller" lnClass="GGIO" lnInst="6" prefix="EPS5" />
          <LNode iedName="AR3S1" ldInst="Controller" lnClass="GGIO" lnInst="7" prefix="EPS5" />
        </ConductingEquipment>
      </Bay>
    </VoltageLevel>
    <VoltageLevel name="AR4" desc="Генераторы сигналов" p2:id="5e1919be-452d-4208-8d26-d72d93b46462">
      <Voltage multiplier="" unit="V">-4</Voltage>
      <Bay desc="ARIS" name="S1">
        <p2:BayId>1c1ccb23-860d-4e16-ad35-1496e048c900</p2:BayId>
        <ConductingEquipment name="Генератор биполярного сигнала" type="EPS">
          <p2:EquipmentId itemId="08e86949-571e-44a7-b683-5d90d85a153e">
            <p2:TypeId typeId="3ecb67c4-f3e4-4d6b-b3d4-ed9ccdd53978" version="1" />
          </p2:EquipmentId>
          <LNode iedName="AR4S1" ldInst="Controller" lnClass="GGIO" lnInst="1" prefix="EPS6" />
        </ConductingEquipment>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="SubNetworkARIS">
      <ConnectedAP iedName="VL1Q1" apName="AP_ARIS" />
      <ConnectedAP iedName="VL1Q2" apName="AP_ARIS" />
      <ConnectedAP iedName="VL1Q3" apName="AP_ARIS" />
      <ConnectedAP iedName="AR1S1" apName="AP_ARIS" />
      <ConnectedAP iedName="AR2S1" apName="AP_ARIS" />
      <ConnectedAP iedName="AR3S1" apName="AP_ARIS" />
      <ConnectedAP iedName="AR4S1" apName="AP_ARIS" />
      <ConnectedAP iedName="TR1" apName="AP_ARIS" />
      <ConnectedAP iedName="TR2" apName="AP_ARIS" />
      <ConnectedAP iedName="TR3" apName="AP_ARIS" />
    </SubNetwork>
  </Communication>
  <IED name="VL1Q2">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS9" lnClass="XSWI" inst="1" desc="ТР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ТР-220-2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS9" lnClass="CSWI" inst="1" desc="ТР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS9" lnClass="CILO" inst="1" desc="ТР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS9" lnClass="GGIO" inst="1" desc="ТР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ТР-220-2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBRa" prefix="Q2" lnClass="XCBR" inst="1" desc="В-220-2Т">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>В-220-2Т</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIb" prefix="Q2" lnClass="CSWI" inst="1" desc="В-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="dU">
                <Val>Blocking reference shows the receiving of dynamically blocking signal 1</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="dU">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="dU">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="dU">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="Q2" lnClass="CILO" inst="1" desc="В-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOb" prefix="Q2" lnClass="GGIO" inst="1" desc="В-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>В-220-2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Аварийное отключение</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Самопроизвольное включение</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Ошибка управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1">
              <DAI name="dU">
                <Val>Положение тележки</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUa" prefix="Q2" lnClass="MMXU" inst="1" desc="В-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Частота</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазное напряжение</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhs">
              <DAI name="dU">
                <Val>Средний фазный ток</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Средний фазный ток</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Среднее межфазное напряжение</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPhVPhs">
              <DAI name="dU">
                <Val>Среднее фазное напряжение</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Среднее фазное напряжение</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXUb" prefix="Q2" lnClass="MMXU" inst="2" desc="В-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазные напряжения</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUc" prefix="Q2" lnClass="MMXU" inst="3" desc="В-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS12" lnClass="XSWI" inst="1" desc="ШР-220-1 2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ШР-220-1 2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS12" lnClass="CSWI" inst="1" desc="ШР-220-1 2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS12" lnClass="CILO" inst="1" desc="ШР-220-1 2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS12" lnClass="GGIO" inst="1" desc="ШР-220-1 2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ШР-220-1 2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS10" lnClass="XSWI" inst="1" desc="ЗНВ-ШР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ШР-220-2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS10" lnClass="CSWI" inst="1" desc="ЗНВ-ШР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS10" lnClass="CILO" inst="1" desc="ЗНВ-ШР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS10" lnClass="GGIO" inst="1" desc="ЗНВ-ШР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ШР-220-2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS13" lnClass="XSWI" inst="1" desc="ЗНЛ-220-2 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-2 Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS13" lnClass="CSWI" inst="1" desc="ЗНЛ-220-2 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS13" lnClass="CILO" inst="1" desc="ЗНЛ-220-2 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS13" lnClass="GGIO" inst="1" desc="ЗНЛ-220-2 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-2 Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS15" lnClass="XSWI" inst="1" desc="ЛР-220-1 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЛР-220-1 Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS15" lnClass="CSWI" inst="1" desc="ЛР-220-1 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS15" lnClass="CILO" inst="1" desc="ЛР-220-1 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS15" lnClass="GGIO" inst="1" desc="ЛР-220-1 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЛР-220-1 Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS14" lnClass="XSWI" inst="1" desc="ЗНЛ-220-1 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-1 Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS14" lnClass="CSWI" inst="1" desc="ЗНЛ-220-1 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS14" lnClass="CILO" inst="1" desc="ЗНЛ-220-1 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS14" lnClass="GGIO" inst="1" desc="ЗНЛ-220-1 Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-1 Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="EMOVa" prefix="QS16" lnClass="EMOV" inst="1" desc="ПЗ ВЛ-200-1 Вторая">
            <DOI name="EStatus">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <SDI name="q">
                <DAI name="validity">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Положение ПЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ПЗ ВЛ-200-1 Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="ENumber">
              <DAI name="dU">
                <Val>Earthing number</Val>
              </DAI>
            </DOI>
            <DOI name="EPhase">
              <DAI name="dU">
                <Val>Earthing phase</Val>
              </DAI>
            </DOI>
            <DOI name="EOper">
              <DAI name="dU">
                <Val>Operator name</Val>
              </DAI>
            </DOI>
            <DOI name="EComment">
              <DAI name="dU">
                <Val>Earthing comment</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка открытия</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка закрытия</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUd" prefix="IL2" lnClass="MMXU" inst="1" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазное напряжение</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="Z">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Импенданс</Val>
              </DAI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ZBSHa" prefix="IL2" lnClass="ZBSH" inst="1" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="React">
              <DAI name="dU">
                <Val>Relative capacitance of bushing related to the data object RefReact</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="ROMPa" prefix="IL2" lnClass="ROMP" inst="1" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="dU">
                <Val>Calculation period expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcStr">
              <DAI name="dU">
                <Val>Enables the calculation start at time operTm from the control model (if set) or immediately</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="dU">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="dU">
                <Val>Calculation mode. Allowed values: TOTAL, PERIOD, SLIDING</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvTyp">
              <DAI name="dU">
                <Val>Calculation interval type</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvPer">
              <DAI name="dU">
                <Val>In case ClcIntvTyp equals to MS, PER-CYCLE, CYCLE, DAY, W EEK, MONTH, YEAR, number of units to consider to calculate the calculation interval duration</Val>
              </DAI>
            </DOI>
            <DOI name="NumSubIntv">
              <DAI name="dU">
                <Val>The number of sub-intervals a calculation period interval duration contains</Val>
              </DAI>
            </DOI>
            <DOI name="ClcRfTyp">
              <DAI name="dU">
                <Val>Refreshment interval type</Val>
              </DAI>
            </DOI>
            <DOI name="ClcRfPer">
              <DAI name="dU">
                <Val>In case ClcIntvTyp equals to MS, PER-CYCLE, CYCLE, DAY, W EEK, MONTH, YEAR, number of units to consider to calculate the refreshment interval duration</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc">
              <DAI name="dU">
                <Val>Object reference to source logical node</Val>
              </DAI>
            </DOI>
            <DOI name="ClcNxTmms">
              <DAI name="dU">
                <Val>Remaining time up to the end of the current calculation interval – expressed in milliseconds</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="ATm">
              <DAI name="dU">
                <Val>Время фиксации</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <DAI name="dU">
                <Val>Расстояние до повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="SCTmms">
              <DAI name="dU">
                <Val>Длительность КЗ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SCA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="NumLn">
              <DAI name="dU">
                <Val>Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <DAI name="dU">
                  <Val>Прямая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <DAI name="dU">
                  <Val>Обратная</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <DAI name="dU">
                  <Val>Нулевая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток прямой, обратной, нулевой последовательности</Val>
              </DAI>
              <SDI name="c">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <DAI name="dU">
                  <Val>Прямая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <DAI name="dU">
                  <Val>Обратная</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <DAI name="dU">
                  <Val>Нулевая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение прямой, обратной, нулевой последовательности</Val>
              </DAI>
              <SDI name="c">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TPTmms">
              <DAI name="dU">
                <Val>Время АПВ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток в аварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="APhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение в аварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="BAA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток в предаварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="BAPhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение в предаварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="AngLn">
              <DAI name="dU">
                <Val>Фазный угол участка</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngSC">
              <DAI name="dU">
                <Val>Фазный угол КЗ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltInd">
              <DAI name="dU">
                <Val>Статус повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="FltPmTyp">
              <DAI name="dU">
                <Val>Устойчивость повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="EFlt">
              <DAI name="dU">
                <Val>КЗ на землю</Val>
              </DAI>
            </DOI>
            <DOI name="FltDef">
              <DAI name="dU">
                <Val>Вид КЗ определен</Val>
              </DAI>
            </DOI>
            <DOI name="FltQ">
              <DAI name="dU">
                <Val>Достоверный результат</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOc" prefix="IL2" lnClass="GGIO" inst="1" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>ВЛ включена на ОСШ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание защиты линии</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Неисправность защиты линии</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>ОБР линии деблокирована</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Дискретный сигнал 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Дискретный сигнал 6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Аналоговый сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Аналоговый сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Аналоговый сигнал 3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Аналоговый сигнал 4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Аналоговый сигнал 5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Аналоговый сигнал 6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Аналоговый сигнал 7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Аналоговый сигнал 8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Аналоговый сигнал 9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Аналоговый сигнал 10</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Аналоговый сигнал 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Аналоговый сигнал 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Аналоговый сигнал 13</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="2" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание1 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание1 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание1 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание1 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание1 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание1 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание1 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание1 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание1 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание1 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание1 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание1 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="3" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание2 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание2 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание2 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание2 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание2 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание2 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание2 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание2 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание2 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание2 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание2 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание2 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="4" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание3 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание3 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание3 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание3 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание3 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание3 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание3 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание3 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание3 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание3 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание3 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание3 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="5" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание4 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание4 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание4 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание4 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание4 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание4 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание4 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание4 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание4 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание4 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание4 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание4 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="6" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание5 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание5 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание5 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание5 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание5 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание5 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание5 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание5 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание5 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание5 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание5 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание5 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="7" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание6 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание6 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание6 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание6 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание6 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание6 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание6 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание6 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание6 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание6 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание6 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание6 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="8" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание7 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание7 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание7 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание7 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание7 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание7 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание7 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание7 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание7 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание7 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание7 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание7 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="9" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание8 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание8 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание8 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание8 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание8 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание8 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание8 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание8 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание8 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание8 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание8 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание8 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL2" lnClass="GGIO" inst="10" desc="ВЛ 220 кВ Вторая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Вторая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание9 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание9 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание9 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание9 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание9 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание9 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание9 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание9 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание9 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание9 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание9 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание9 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS11" lnClass="XSWI" inst="1" desc="ЗНВ-ТР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ТР-220-2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS11" lnClass="CSWI" inst="1" desc="ЗНВ-ТР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS11" lnClass="CILO" inst="1" desc="ЗНВ-ТР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS11" lnClass="GGIO" inst="1" desc="ЗНВ-ТР-220-2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ТР-220-2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="VL1Q1">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS2" lnClass="XSWI" inst="1" desc="ЛР-220-1 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЛР-220-1 Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS2" lnClass="CSWI" inst="1" desc="ЛР-220-1 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS2" lnClass="CILO" inst="1" desc="ЛР-220-1 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS2" lnClass="GGIO" inst="1" desc="ЛР-220-1 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЛР-220-1 Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS1" lnClass="XSWI" inst="1" desc="ЗНЛ-220-1 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-1 Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS1" lnClass="CSWI" inst="1" desc="ЗНЛ-220-1 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS1" lnClass="CILO" inst="1" desc="ЗНЛ-220-1 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS1" lnClass="GGIO" inst="1" desc="ЗНЛ-220-1 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-1 Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS6" lnClass="XSWI" inst="1" desc="ШР-220-1 1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ШР-220-1 1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS6" lnClass="CSWI" inst="1" desc="ШР-220-1 1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS6" lnClass="CILO" inst="1" desc="ШР-220-1 1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS6" lnClass="GGIO" inst="1" desc="ШР-220-1 1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ШР-220-1 1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS4" lnClass="XSWI" inst="1" desc="ЗНЛ-220-2 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-2 Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS4" lnClass="CSWI" inst="1" desc="ЗНЛ-220-2 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS4" lnClass="CILO" inst="1" desc="ЗНЛ-220-2 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS4" lnClass="GGIO" inst="1" desc="ЗНЛ-220-2 Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-2 Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS8" lnClass="XSWI" inst="1" desc="ТР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ТР-220-1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS8" lnClass="CSWI" inst="1" desc="ТР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS8" lnClass="CILO" inst="1" desc="ТР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS8" lnClass="GGIO" inst="1" desc="ТР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ТР-220-1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBRa" prefix="Q1" lnClass="XCBR" inst="1" desc="В-220-1Т">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>В-220-1Т</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIb" prefix="Q1" lnClass="CSWI" inst="1" desc="В-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="dU">
                <Val>Blocking reference shows the receiving of dynamically blocking signal 1</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="dU">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="dU">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="dU">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="Q1" lnClass="CILO" inst="1" desc="В-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOb" prefix="Q1" lnClass="GGIO" inst="1" desc="В-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>В-220-1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Аварийное отключение</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Самопроизвольное включение</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Ошибка управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1">
              <DAI name="dU">
                <Val>Положение тележки</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUa" prefix="Q1" lnClass="MMXU" inst="1" desc="В-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Частота</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазное напряжение</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhs">
              <DAI name="dU">
                <Val>Средний фазный ток</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Средний фазный ток</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Среднее межфазное напряжение</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPhVPhs">
              <DAI name="dU">
                <Val>Среднее фазное напряжение</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Среднее фазное напряжение</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXUb" prefix="Q1" lnClass="MMXU" inst="2" desc="В-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазные напряжения</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUc" prefix="Q1" lnClass="MMXU" inst="3" desc="В-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS7" lnClass="XSWI" inst="1" desc="ЗНВ-ШР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ШР-220-1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS7" lnClass="CSWI" inst="1" desc="ЗНВ-ШР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS7" lnClass="CILO" inst="1" desc="ЗНВ-ШР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS7" lnClass="GGIO" inst="1" desc="ЗНВ-ШР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ШР-220-1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS5" lnClass="XSWI" inst="1" desc="ЗНВ-ТР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ТР-220-1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS5" lnClass="CSWI" inst="1" desc="ЗНВ-ТР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS5" lnClass="CILO" inst="1" desc="ЗНВ-ТР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS5" lnClass="GGIO" inst="1" desc="ЗНВ-ТР-220-1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ТР-220-1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUd" prefix="IL1" lnClass="MMXU" inst="1" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазное напряжение</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="Z">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Импенданс</Val>
              </DAI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ZBSHa" prefix="IL1" lnClass="ZBSH" inst="1" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="React">
              <DAI name="dU">
                <Val>Relative capacitance of bushing related to the data object RefReact</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="ROMPa" prefix="IL1" lnClass="ROMP" inst="1" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="dU">
                <Val>Calculation period expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcStr">
              <DAI name="dU">
                <Val>Enables the calculation start at time operTm from the control model (if set) or immediately</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="dU">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="dU">
                <Val>Calculation mode. Allowed values: TOTAL, PERIOD, SLIDING</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvTyp">
              <DAI name="dU">
                <Val>Calculation interval type</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvPer">
              <DAI name="dU">
                <Val>In case ClcIntvTyp equals to MS, PER-CYCLE, CYCLE, DAY, W EEK, MONTH, YEAR, number of units to consider to calculate the calculation interval duration</Val>
              </DAI>
            </DOI>
            <DOI name="NumSubIntv">
              <DAI name="dU">
                <Val>The number of sub-intervals a calculation period interval duration contains</Val>
              </DAI>
            </DOI>
            <DOI name="ClcRfTyp">
              <DAI name="dU">
                <Val>Refreshment interval type</Val>
              </DAI>
            </DOI>
            <DOI name="ClcRfPer">
              <DAI name="dU">
                <Val>In case ClcIntvTyp equals to MS, PER-CYCLE, CYCLE, DAY, W EEK, MONTH, YEAR, number of units to consider to calculate the refreshment interval duration</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc">
              <DAI name="dU">
                <Val>Object reference to source logical node</Val>
              </DAI>
            </DOI>
            <DOI name="ClcNxTmms">
              <DAI name="dU">
                <Val>Remaining time up to the end of the current calculation interval – expressed in milliseconds</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="ATm">
              <DAI name="dU">
                <Val>Время фиксации</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <DAI name="dU">
                <Val>Расстояние до повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="SCTmms">
              <DAI name="dU">
                <Val>Длительность КЗ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SCA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="NumLn">
              <DAI name="dU">
                <Val>Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <DAI name="dU">
                  <Val>Прямая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <DAI name="dU">
                  <Val>Обратная</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <DAI name="dU">
                  <Val>Нулевая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток прямой, обратной, нулевой последовательности</Val>
              </DAI>
              <SDI name="c">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <DAI name="dU">
                  <Val>Прямая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <DAI name="dU">
                  <Val>Обратная</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <DAI name="dU">
                  <Val>Нулевая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение прямой, обратной, нулевой последовательности</Val>
              </DAI>
              <SDI name="c">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TPTmms">
              <DAI name="dU">
                <Val>Время АПВ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток в аварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="APhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение в аварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="BAA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток в предаварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="BAPhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение в предаварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="AngLn">
              <DAI name="dU">
                <Val>Фазный угол участка</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngSC">
              <DAI name="dU">
                <Val>Фазный угол КЗ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltInd">
              <DAI name="dU">
                <Val>Статус повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="FltPmTyp">
              <DAI name="dU">
                <Val>Устойчивость повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="EFlt">
              <DAI name="dU">
                <Val>КЗ на землю</Val>
              </DAI>
            </DOI>
            <DOI name="FltDef">
              <DAI name="dU">
                <Val>Вид КЗ определен</Val>
              </DAI>
            </DOI>
            <DOI name="FltQ">
              <DAI name="dU">
                <Val>Достоверный результат</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOc" prefix="IL1" lnClass="GGIO" inst="1" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>ВЛ включена на ОСШ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание защиты линии</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Неисправность защиты линии</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>ОБР линии деблокирована</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Дискретный сигнал 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Дискретный сигнал 6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Аналоговый сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Аналоговый сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Аналоговый сигнал 3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Аналоговый сигнал 4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Аналоговый сигнал 5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Аналоговый сигнал 6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Аналоговый сигнал 7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Аналоговый сигнал 8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Аналоговый сигнал 9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Аналоговый сигнал 10</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Аналоговый сигнал 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Аналоговый сигнал 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Аналоговый сигнал 13</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="2" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание1 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание1 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание1 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание1 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание1 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание1 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание1 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание1 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание1 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание1 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание1 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание1 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="3" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание2 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание2 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание2 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание2 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание2 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание2 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание2 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание2 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание2 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание2 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание2 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание2 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="4" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание3 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание3 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание3 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание3 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание3 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание3 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание3 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание3 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание3 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание3 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание3 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание3 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="5" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание4 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание4 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание4 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание4 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание4 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание4 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание4 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание4 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание4 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание4 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание4 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание4 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="6" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание5 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание5 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание5 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание5 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание5 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание5 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание5 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание5 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание5 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание5 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание5 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание5 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="7" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание6 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание6 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание6 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание6 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание6 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание6 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание6 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание6 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание6 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание6 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание6 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание6 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="8" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание7 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание7 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание7 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание7 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание7 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание7 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание7 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание7 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание7 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание7 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание7 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание7 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="9" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание8 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание8 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание8 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание8 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание8 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание8 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание8 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание8 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание8 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание8 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание8 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание8 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL1" lnClass="GGIO" inst="10" desc="ВЛ 220кВ Первая">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220кВ Первая</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание9 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание9 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание9 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание9 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание9 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание9 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание9 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание9 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание9 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание9 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание9 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание9 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="EMOVa" prefix="QS3" lnClass="EMOV" inst="1" desc="ПЗ ВЛ-220-1 Первая">
            <DOI name="EStatus">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <SDI name="q">
                <DAI name="validity">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Положение ПЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ПЗ ВЛ-220-1 Первая</Val>
              </DAI>
            </DOI>
            <DOI name="ENumber">
              <DAI name="dU">
                <Val>Earthing number</Val>
              </DAI>
            </DOI>
            <DOI name="EPhase">
              <DAI name="dU">
                <Val>Earthing phase</Val>
              </DAI>
            </DOI>
            <DOI name="EOper">
              <DAI name="dU">
                <Val>Operator name</Val>
              </DAI>
            </DOI>
            <DOI name="EComment">
              <DAI name="dU">
                <Val>Earthing comment</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка открытия</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка закрытия</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="VL1Q3">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS20" lnClass="XSWI" inst="1" desc="ТР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ТР-220-3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS20" lnClass="CSWI" inst="1" desc="ТР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS20" lnClass="CILO" inst="1" desc="ТР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS20" lnClass="GGIO" inst="1" desc="ТР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ТР-220-3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBRa" prefix="Q3" lnClass="XCBR" inst="1" desc="В-220-3Т">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>В-220-3Т</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIb" prefix="Q3" lnClass="CSWI" inst="1" desc="В-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="dU">
                <Val>Blocking reference shows the receiving of dynamically blocking signal 1</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="dU">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="dU">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="dU">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="Q3" lnClass="CILO" inst="1" desc="В-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOb" prefix="Q3" lnClass="GGIO" inst="1" desc="В-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>В-220-3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Аварийное отключение</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Самопроизвольное включение</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Ошибка управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1">
              <DAI name="dU">
                <Val>Положение тележки</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUa" prefix="Q3" lnClass="MMXU" inst="1" desc="В-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Частота</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазное напряжение</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhs">
              <DAI name="dU">
                <Val>Средний фазный ток</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Средний фазный ток</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Среднее межфазное напряжение</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPhVPhs">
              <DAI name="dU">
                <Val>Среднее фазное напряжение</Val>
              </DAI>
              <SDI name="instMag">
                <DAI name="f">
                  <Val>Среднее фазное напряжение</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXUb" prefix="Q3" lnClass="MMXU" inst="2" desc="В-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазные напряжения</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUc" prefix="Q3" lnClass="MMXU" inst="3" desc="В-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS17" lnClass="XSWI" inst="1" desc="ШР-220-1 3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ШР-220-1 3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS17" lnClass="CSWI" inst="1" desc="ШР-220-1 3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS17" lnClass="CILO" inst="1" desc="ШР-220-1 3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS17" lnClass="GGIO" inst="1" desc="ШР-220-1 3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ШР-220-1 3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS19" lnClass="XSWI" inst="1" desc="ЗНВ-ШР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ШР-220-3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS19" lnClass="CSWI" inst="1" desc="ЗНВ-ШР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS19" lnClass="CILO" inst="1" desc="ЗНВ-ШР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS19" lnClass="GGIO" inst="1" desc="ЗНВ-ШР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ШР-220-3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS21" lnClass="XSWI" inst="1" desc="ЗНЛ-220-2 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-2 Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS21" lnClass="CSWI" inst="1" desc="ЗНЛ-220-2 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS21" lnClass="CILO" inst="1" desc="ЗНЛ-220-2 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS21" lnClass="GGIO" inst="1" desc="ЗНЛ-220-2 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-2 Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIa" prefix="QS22" lnClass="XSWI" inst="1" desc="ЛР-220 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЛР-220 Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS22" lnClass="CSWI" inst="1" desc="ЛР-220 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS22" lnClass="CILO" inst="1" desc="ЛР-220 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS22" lnClass="GGIO" inst="1" desc="ЛР-220 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЛР-220 Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS23" lnClass="XSWI" inst="1" desc="ЗНЛ-220-1 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-1 Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS23" lnClass="CSWI" inst="1" desc="ЗНЛ-220-1 Третья">
