            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS23" lnClass="CILO" inst="1" desc="ЗНЛ-220-1 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS23" lnClass="GGIO" inst="1" desc="ЗНЛ-220-1 Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНЛ-220-1 Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUd" prefix="IL3" lnClass="MMXU" inst="1" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Межфазное напряжение</Val>
              </DAI>
            </DOI>
            <DOI name="PNV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-нейтраль</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="Z">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>30</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Импенданс</Val>
              </DAI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ZBSHa" prefix="IL3" lnClass="ZBSH" inst="1" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="React">
              <DAI name="dU">
                <Val>Relative capacitance of bushing related to the data object RefReact</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="ROMPa" prefix="IL3" lnClass="ROMP" inst="1" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="dU">
                <Val>Calculation period expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcStr">
              <DAI name="dU">
                <Val>Enables the calculation start at time operTm from the control model (if set) or immediately</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="dU">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="dU">
                <Val>Calculation mode. Allowed values: TOTAL, PERIOD, SLIDING</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvTyp">
              <DAI name="dU">
                <Val>Calculation interval type</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvPer">
              <DAI name="dU">
                <Val>In case ClcIntvTyp equals to MS, PER-CYCLE, CYCLE, DAY, W EEK, MONTH, YEAR, number of units to consider to calculate the calculation interval duration</Val>
              </DAI>
            </DOI>
            <DOI name="NumSubIntv">
              <DAI name="dU">
                <Val>The number of sub-intervals a calculation period interval duration contains</Val>
              </DAI>
            </DOI>
            <DOI name="ClcRfTyp">
              <DAI name="dU">
                <Val>Refreshment interval type</Val>
              </DAI>
            </DOI>
            <DOI name="ClcRfPer">
              <DAI name="dU">
                <Val>In case ClcIntvTyp equals to MS, PER-CYCLE, CYCLE, DAY, W EEK, MONTH, YEAR, number of units to consider to calculate the refreshment interval duration</Val>
              </DAI>
            </DOI>
            <DOI name="ClcSrc">
              <DAI name="dU">
                <Val>Object reference to source logical node</Val>
              </DAI>
            </DOI>
            <DOI name="ClcNxTmms">
              <DAI name="dU">
                <Val>Remaining time up to the end of the current calculation interval – expressed in milliseconds</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="ATm">
              <DAI name="dU">
                <Val>Время фиксации</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <DAI name="dU">
                <Val>Расстояние до повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="SCTmms">
              <DAI name="dU">
                <Val>Длительность КЗ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SCA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="NumLn">
              <DAI name="dU">
                <Val>Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <DAI name="dU">
                  <Val>Прямая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <DAI name="dU">
                  <Val>Обратная</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <DAI name="dU">
                  <Val>Нулевая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток прямой, обратной, нулевой последовательности</Val>
              </DAI>
              <SDI name="c">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <DAI name="dU">
                  <Val>Прямая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <DAI name="dU">
                  <Val>Обратная</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <DAI name="dU">
                  <Val>Нулевая</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение прямой, обратной, нулевой последовательности</Val>
              </DAI>
              <SDI name="c">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TPTmms">
              <DAI name="dU">
                <Val>Время АПВ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток в аварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="APhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение в аварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="BAA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток в предаварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="BAPhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжение в предаварийном режиме</Val>
              </DAI>
            </DOI>
            <DOI name="AngLn">
              <DAI name="dU">
                <Val>Фазный угол участка</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AngSC">
              <DAI name="dU">
                <Val>Фазный угол КЗ</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltInd">
              <DAI name="dU">
                <Val>Статус повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="FltPmTyp">
              <DAI name="dU">
                <Val>Устойчивость повреждения</Val>
              </DAI>
            </DOI>
            <DOI name="EFlt">
              <DAI name="dU">
                <Val>КЗ на землю</Val>
              </DAI>
            </DOI>
            <DOI name="FltDef">
              <DAI name="dU">
                <Val>Вид КЗ определен</Val>
              </DAI>
            </DOI>
            <DOI name="FltQ">
              <DAI name="dU">
                <Val>Достоверный результат</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOc" prefix="IL3" lnClass="GGIO" inst="1" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>ВЛ включена на ОСШ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание защиты линии</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Неисправность защиты линии</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>ОБР линии деблокирована</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Дискретный сигнал 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Дискретный сигнал 6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Аналоговый сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Аналоговый сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Аналоговый сигнал 3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Аналоговый сигнал 4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Аналоговый сигнал 5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Аналоговый сигнал 6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Аналоговый сигнал 7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Аналоговый сигнал 8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Аналоговый сигнал 9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Аналоговый сигнал 10</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Аналоговый сигнал 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Аналоговый сигнал 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Аналоговый сигнал 13</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="2" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание1 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание1 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание1 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание1 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание1 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание1 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание1 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание1 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание1 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание1 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание1 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание1 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание1 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание1 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="3" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание2 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание2 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание2 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание2 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание2 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание2 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание2 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание2 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание2 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание2 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание2 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание2 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание2 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание2 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="4" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание3 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание3 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание3 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание3 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание3 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание3 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание3 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание3 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание3 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание3 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание3 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание3 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание3 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание3 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="5" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание4 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание4 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание4 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание4 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание4 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание4 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание4 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание4 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание4 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание4 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание4 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание4 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание4 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание4 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="6" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание5 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание5 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание5 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание5 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание5 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание5 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание5 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание5 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание5 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание5 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание5 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание5 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание5 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание5 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="7" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание6 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание6 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание6 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание6 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание6 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание6 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание6 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание6 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание6 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание6 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание6 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание6 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание6 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание6 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="8" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание7 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание7 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание7 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание7 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание7 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание7 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание7 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание7 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание7 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание7 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание7 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание7 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание7 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание7 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="9" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание8 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание8 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание8 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание8 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание8 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание8 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание8 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание8 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание8 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание8 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание8 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание8 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание8 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание8 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOd" prefix="IL3" lnClass="GGIO" inst="10" desc="ВЛ 220 кВ Третья">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ВЛ 220 кВ Третья</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы A</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы B</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Повреждение фазы C</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Замыкание на землю</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Неопределен вид КЗ или расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Срабатывание9 ВидКЗ Недостоверен</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (месяц)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (год)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (часы)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (день)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (секунды)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Срабатывание9 Время фиксации (минуты)</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Срабатывание9 Расстояние до КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Срабатывание9 Длительность КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Срабатывание9 Ток КЗ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Срабатывание9 I1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="dU">
                <Val>Срабатывание9 U1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="dU">
                <Val>Срабатывание9 I2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="dU">
                <Val>Срабатывание9 U2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="dU">
                <Val>Срабатывание9 Io</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="dU">
                <Val>Срабатывание9 Uo</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="dU">
                <Val>Срабатывание9 Время АПВ</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="dU">
                <Val>Срабатывание9 Номер аварийного участка</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="dU">
                <Val>Срабатывание9 Номер осциллограммы</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="EMOVa" prefix="QS24" lnClass="EMOV" inst="1" desc="ПЗ ВЛ-220 Третья">
            <DOI name="EStatus">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <SDI name="q">
                <DAI name="validity">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Положение ПЗ</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ПЗ ВЛ-220 Третья</Val>
              </DAI>
            </DOI>
            <DOI name="ENumber">
              <DAI name="dU">
                <Val>Earthing number</Val>
              </DAI>
            </DOI>
            <DOI name="EPhase">
              <DAI name="dU">
                <Val>Earthing phase</Val>
              </DAI>
            </DOI>
            <DOI name="EOper">
              <DAI name="dU">
                <Val>Operator name</Val>
              </DAI>
            </DOI>
            <DOI name="EComment">
              <DAI name="dU">
                <Val>Earthing comment</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка открытия</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка закрытия</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWIb" prefix="QS18" lnClass="XSWI" inst="1" desc="ЗНВ-ТР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="dU">
                <Val>Object reference to the source of the external synchronization signal for the calculation interval</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ТР-220-3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="dU">
                <Val>Счетчик операций</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="dU">
                <Val>Switch type</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="dU">
                <Val>Блокировка включения</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="dU">
                <Val>Блокировка отключения</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWIa" prefix="QS18" lnClass="CSWI" inst="1" desc="ЗНВ-ТР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="dU">
                <Val>Местное/Дистанционное</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILOa" prefix="QS18" lnClass="CILO" inst="1" desc="ЗНВ-ТР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="dU">
                <Val>Блокировка управления</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="dU">
                <Val>Отключение разрешено</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOa" prefix="QS18" lnClass="GGIO" inst="1" desc="ЗНВ-ТР-220-3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ЗНВ-ТР-220-3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Сигнал неисправности</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Дискретный сигнал 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Глобальный ключ управления</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Длительность задержки ТУ, с</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="AR1S1">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOe" prefix="EPS1" lnClass="GGIO" inst="1" desc="ПКУ">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>ПКУ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Статус ПКУ</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Подстанция</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Районные электрические сети</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Центр управеления сетями</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Региональное диспетчерское управление</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="dU">
                <Val>Объединенное  диспетчерское управление</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="dU">
                <Val>Single point controllable status output</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1">
              <DAI name="dU">
                <Val>Управление ПКУ</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="AR2S1">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOf" prefix="EPS2" lnClass="GGIO" inst="1" desc="Неизвестный ид. типа">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Неизвестный ид. типа</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOf" prefix="EPS3" lnClass="GGIO" inst="1" desc="Неизвестный адрес ASDU">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Неизвестный адрес ASDU</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOf" prefix="EPS4" lnClass="GGIO" inst="1" desc="Неизвестный адрес объекта информации">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Неизвестный адрес объекта информации</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="dU">
                <Val>Положение</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="AR3S1">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOg" prefix="EPS5" lnClass="GGIO" inst="1" desc="Проверка интенсивности связи">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Проверка интенсивности связи</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Клиент 104. Сигнал связи</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Клиент 61850. Сигнал связи</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Клиент SNMP. Сигнал связи</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="dU">
                <Val>Клиент MODBUS TCP. Сигнал связи</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="dU">
                <Val>Клиент MODBUS RTU. Сигнал связи</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Сервер 104. Интенсивность потока данных</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Клиент 104. Интенсивность потока данных</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Клиент 61850. Интенсивность потока данных</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Клиент SNMP. Интенсивность потока данных</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Клиент MODBUS TCP. Интенсивность потока данных</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Клиент MODBUS RTU. Интенсивность потока данных</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOh" prefix="EPS5" lnClass="GGIO" inst="2" desc="Проверка интенсивности связи">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Проверка интенсивности связи</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Клиент 104. Измерение №10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOh" prefix="EPS5" lnClass="GGIO" inst="3" desc="Проверка интенсивности связи">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Проверка интенсивности связи</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>OPC UA. Измерение №1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>OPC UA. Измерение №2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>OPC UA. Измерение №3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>OPC UA. Измерение №4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>OPC UA. Измерение №5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>OPC UA. Измерение №6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>OPC UA. Измерение №7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>OPC UA. Измерение №8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>OPC UA. Измерение №9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>OPC UA. Измерение №10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOh" prefix="EPS5" lnClass="GGIO" inst="4" desc="Проверка интенсивности связи">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Проверка интенсивности связи</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Клиент 61850. Измерение №10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOh" prefix="EPS5" lnClass="GGIO" inst="5" desc="Проверка интенсивности связи">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Проверка интенсивности связи</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Клиент SNMP. Измерение №10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOh" prefix="EPS5" lnClass="GGIO" inst="6" desc="Проверка интенсивности связи">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Проверка интенсивности связи</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Клиент Modbus TCP. Измерение №10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOh" prefix="EPS5" lnClass="GGIO" inst="7" desc="Проверка интенсивности связи">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Проверка интенсивности связи</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="dU">
                <Val>Клиент Modbus RTU. Измерение №10</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="AR4S1">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIOi" prefix="EPS6" lnClass="GGIO" inst="1" desc="Генератор биполярного сигнала">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="dU">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>Генератор биполярного сигнала</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Наличие связи с контроллером</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Наличие связи с генератором</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Вкл/Откл генератор</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="dU">
                <Val>Амплитуда</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="dU">
                <Val>Период</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="dU">
                <Val>Выход</Val>
              </DAI>
            </DOI>
            <DOI name="CntRs1">
              <DAI name="dU">
                <Val>Counter, resettable 1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TR1">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="YPTRa" prefix="T1" lnClass="YPTR" inst="1" desc="1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>1Т</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="YLTCa" prefix="T1" lnClass="YLTC" inst="1" desc="1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>1Т</Val>
              </DAI>
            </DOI>
            <DOI name="EndPosR">
              <DAI name="dU">
                <Val>End position raise reached</Val>
              </DAI>
            </DOI>
            <DOI name="EndPosL">
              <DAI name="dU">
                <Val>End position lower reached</Val>
              </DAI>
            </DOI>
            <DOI name="TapPos">
              <DAI name="dU">
                <Val>CПоложение ступени РПН</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUe" prefix="T1" lnClass="MMXU" inst="1" desc="1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Междуфазные напряжения</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhs">
              <DAI name="dU">
                <Val>Средний фазный ток</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="GGIOj" prefix="T1" lnClass="GGIO" inst="1" desc="1Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>1Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Работа защиты</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Неисправность защиты</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 3</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TR2">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="YPTRa" prefix="T2" lnClass="YPTR" inst="1" desc="2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>2Т</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="YLTCa" prefix="T2" lnClass="YLTC" inst="1" desc="2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>2Т</Val>
              </DAI>
            </DOI>
            <DOI name="EndPosR">
              <DAI name="dU">
                <Val>End position raise reached</Val>
              </DAI>
            </DOI>
            <DOI name="EndPosL">
              <DAI name="dU">
                <Val>End position lower reached</Val>
              </DAI>
            </DOI>
            <DOI name="TapPos">
              <DAI name="dU">
                <Val>CПоложение ступени РПН</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUe" prefix="T2" lnClass="MMXU" inst="1" desc="2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Междуфазные напряжения</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhs">
              <DAI name="dU">
                <Val>Средний фазный ток</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="GGIOj" prefix="T2" lnClass="GGIO" inst="1" desc="2Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>2Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Работа защиты</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Неисправность защиты</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 3</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TR3">
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="15" modify="true" />
      <DynDataSet max="15" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ConfLNs fixLnInst="true" fixPrefix="true" />
      <ConfLdName />
      <GOOSE max="1" />
    </Services>
    <AccessPoint name="AP_ARIS">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Controller">
          <LN0 lnClass="LLN0" lnType="LLN0a" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>ARIS-C303</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHDa" inst="0" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Prosoft Systems</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>1.9.92</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0.2525</Val>
              </DAI>
              <DAI name="serNum">
                <Val>0001</Val>
              </DAI>
              <DAI name="model">
                <Val>ARIS-C303</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="YPTRa" prefix="T3" lnClass="YPTR" inst="1" desc="3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>3Т</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="YLTCa" prefix="T3" lnClass="YLTC" inst="1" desc="3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>3Т</Val>
              </DAI>
            </DOI>
            <DOI name="EndPosR">
              <DAI name="dU">
                <Val>End position raise reached</Val>
              </DAI>
            </DOI>
            <DOI name="EndPosL">
              <DAI name="dU">
                <Val>End position lower reached</Val>
              </DAI>
            </DOI>
            <DOI name="TapPos">
              <DAI name="dU">
                <Val>CПоложение ступени РПН</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXUe" prefix="T3" lnClass="MMXU" inst="1" desc="3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="dU">
                <Val>Суммарная активная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="dU">
                <Val>Суммарная реактивная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="dU">
                <Val>Суммарная полная мощность</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>61</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dU">
                <Val>Частота</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <DAI name="dU">
                  <Val>Фазы AB</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="dU">
                  <Val>Фазы BC</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="dU">
                  <Val>Фазы CA</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Междуфазные напряжения</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Напряжения фаза-земля</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Ток</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>38</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Активная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>63</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Реактивная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>61</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="dU">
                <Val>Полная мощность</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <DAI name="dU">
                  <Val>Фаза A</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="dU">
                  <Val>Фаза B</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="dU">
                  <Val>Фаза C</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="dU">
                  <Val>Нейтраль</Val>
                </DAI>
              </SDI>
              <SDI name="net">
                <DAI name="dU">
                  <Val>Среднее</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <DAI name="dU">
                  <Val>Нулевая последовательность</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Коэффициент мощности</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhs">
              <DAI name="dU">
                <Val>Средний фазный ток</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvPPVPhs">
              <DAI name="dU">
                <Val>Среднее межфазное напряжение</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="GGIOj" prefix="T3" lnClass="GGIO" inst="1" desc="3Т">
            <DOI name="Beh">
              <DAI name="dU">
                <Val>Behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="dU">
                <Val>3Т</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="dU">
                <Val>Работа защиты</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="dU">
                <Val>Неисправность защиты</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="dU">
                <Val>Дискретный сигнал 3</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LPHDa" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_0" />
      <DO name="PhyHealth" type="ENS_0" />
      <DO name="OutOv" type="SPS_0" />
      <DO name="Proxy" type="SPS_0" />
      <DO name="InOv" type="SPS_0" />
      <DO name="NumPwrUp" type="INS_0" />
      <DO name="WrmStr" type="INS_0" />
      <DO name="WacTrg" type="INS_0" />
      <DO name="PwrUp" type="SPS_0" />
      <DO name="PwrDn" type="SPS_0" />
      <DO name="PwrSupAlm" type="SPS_0" />
      <DO name="RsStat" type="SPC_0" />
      <DO name="Sim" type="SPC_0" />
    </LNodeType>
    <LNodeType id="LLN0a" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Beh" type="ENS_1" />
      <DO name="Health" type="ENS_2" />
      <DO name="Mod" type="ENC_0" />
      <DO name="OpTmh" type="INS_0" />
      <DO name="LocKey" type="SPS_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="LocSta" type="SPC_0" />
      <DO name="Diag" type="SPC_0" />
      <DO name="LEDRs" type="SPC_0" />
      <DO name="GrRef" type="ORG_0" />
      <DO name="MltLev" type="SPG_0" />
    </LNodeType>
    <LNodeType id="XSWIa" lnClass="XSWI">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="OpCnt" type="INS_0" />
      <DO name="SwTyp" type="ENS_3" />
      <DO name="Pos" type="DPC_0" />
      <DO name="BlkOpn" type="SPC_0" />
      <DO name="BlkCls" type="SPC_0" />
    </LNodeType>
    <LNodeType id="CSWIa" lnClass="CSWI">
      <DO name="Beh" type="ENS_1" />
      <DO name="Loc" type="SPS_0" />
      <DO name="Pos" type="DPC_0" />
    </LNodeType>
    <LNodeType id="CILOa" lnClass="CILO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EnaOpn" type="SPS_0" />
      <DO name="EnaCls" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIOa" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Ind1" type="SPS_0" />
      <DO name="Ind2" type="SPS_0" />
      <DO name="Ind3" type="SPS_0" />
      <DO name="Ind4" type="SPS_0" />
      <DO name="AnIn1" type="MV_0" />
    </LNodeType>
    <LNodeType id="XSWIb" lnClass="XSWI">
      <DO name="Beh" type="ENS_1" />
      <DO name="InSyn" type="ORG_0" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="OpCnt" type="INS_0" />
      <DO name="SwTyp" type="ENS_3" />
      <DO name="Pos" type="DPC_0" />
      <DO name="BlkOpn" type="SPC_0" />
      <DO name="BlkCls" type="SPC_0" />
    </LNodeType>
    <LNodeType id="XCBRa" lnClass="XCBR">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="OpCnt" type="INS_0" />
      <DO name="Pos" type="DPC_0" />
      <DO name="BlkOpn" type="SPC_0" />
      <DO name="BlkCls" type="SPC_0" />
    </LNodeType>
    <LNodeType id="CSWIb" lnClass="CSWI">
      <DO name="Beh" type="ENS_1" />
      <DO name="BlkRef1" type="ORG_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="Pos" type="DPC_0" />
      <DO name="PosA" type="DPC_0" />
      <DO name="PosB" type="DPC_0" />
      <DO name="PosC" type="DPC_0" />
    </LNodeType>
    <LNodeType id="GGIOb" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Ind1" type="SPS_0" />
      <DO name="Ind2" type="SPS_0" />
      <DO name="Ind3" type="SPS_0" />
      <DO name="Ind4" type="SPS_0" />
      <DO name="AnIn1" type="MV_0" />
      <DO name="DPCSO1" type="DPC_0" />
    </LNodeType>
    <LNodeType id="MMXUa" lnClass="MMXU">
      <DO name="Beh" type="ENS_1" />
      <DO name="TotW" type="MV_0" />
      <DO name="TotVAr" type="MV_0" />
      <DO name="TotVA" type="MV_0" />
      <DO name="Hz" type="MV_0" />
      <DO name="PPV" type="DEL_0" />
      <DO name="PNV" type="WYE_0" />
      <DO name="PhV" type="WYE_0" />
      <DO name="A" type="WYE_0" />
      <DO name="W" type="WYE_0" />
      <DO name="VAr" type="WYE_0" />
      <DO name="VA" type="WYE_0" />
      <DO name="PF" type="WYE_0" />
      <DO name="AvAPhs" type="MV_0" />
      <DO name="AvPPVPhs" type="MV_0" />
      <DO name="AvPhVPhs" type="MV_0" />
    </LNodeType>
    <LNodeType id="MMXUb" lnClass="MMXU">
      <DO name="Beh" type="ENS_1" />
      <DO name="TotW" type="MV_0" />
      <DO name="TotVAr" type="MV_0" />
      <DO name="TotVA" type="MV_0" />
      <DO name="Hz" type="MV_0" />
      <DO name="PPV" type="DEL_0" />
      <DO name="PNV" type="WYE_0" />
      <DO name="A" type="WYE_0" />
      <DO name="W" type="WYE_0" />
      <DO name="VAr" type="WYE_0" />
      <DO name="VA" type="WYE_0" />
    </LNodeType>
    <LNodeType id="MMXUc" lnClass="MMXU">
      <DO name="Beh" type="ENS_1" />
      <DO name="TotW" type="MV_0" />
      <DO name="PNV" type="WYE_0" />
      <DO name="A" type="WYE_0" />
    </LNodeType>
    <LNodeType id="MMXUd" lnClass="MMXU">
      <DO name="Beh" type="ENS_1" />
      <DO name="TotW" type="MV_0" />
      <DO name="TotVAr" type="MV_0" />
      <DO name="TotVA" type="MV_0" />
      <DO name="Hz" type="MV_0" />
      <DO name="PPV" type="DEL_0" />
      <DO name="PNV" type="WYE_0" />
      <DO name="PhV" type="WYE_0" />
      <DO name="A" type="WYE_0" />
      <DO name="W" type="WYE_0" />
      <DO name="VAr" type="WYE_0" />
      <DO name="VA" type="WYE_0" />
      <DO name="PF" type="WYE_0" />
      <DO name="Z" type="WYE_0" />
      <DO name="AvPPVPhs" type="MV_0" />
    </LNodeType>
    <LNodeType id="ZBSHa" lnClass="ZBSH">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="React" type="MV_0" />
    </LNodeType>
    <LNodeType id="ROMPa" lnClass="ROMP">
      <DO name="Beh" type="ENS_1" />
      <DO name="ClcExp" type="SPS_0" />
      <DO name="ClcStr" type="SPC_0" />
      <DO name="ClcMth" type="ENG_0" />
      <DO name="ClcMod" type="ENG_1" />
      <DO name="ClcIntvTyp" type="ENG_2" />
      <DO name="ClcIntvPer" type="ING_0" />
      <DO name="NumSubIntv" type="ING_0" />
      <DO name="ClcRfTyp" type="ENG_3" />
      <DO name="ClcRfPer" type="ING_0" />
      <DO name="ClcSrc" type="ORG_0" />
      <DO name="ClcNxTmms" type="ING_0" />
      <DO name="InSyn" type="ORG_0" />
      <DO name="ATm" type="BCR_0" />
      <DO name="FltDiskm" type="MV_0" />
      <DO name="SCTmms" type="MV_0" />
      <DO name="SCA" type="WYE_0" />
      <DO name="NumLn" type="INS_0" />
      <DO name="SeqA" type="SEQ_0" />
      <DO name="SeqV" type="SEQ_0" />
      <DO name="TPTmms" type="MV_0" />
      <DO name="AA" type="WYE_0" />
      <DO name="APhV" type="WYE_0" />
      <DO name="BAA" type="WYE_0" />
      <DO name="BAPhV" type="WYE_0" />
      <DO name="AngLn" type="MV_0" />
      <DO name="AngSC" type="MV_0" />
      <DO name="FltInd" type="ACD_0" />
      <DO name="FltPmTyp" type="ENS_4" />
      <DO name="EFlt" type="SPS_0" />
      <DO name="FltDef" type="SPS_0" />
      <DO name="FltQ" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIOc" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Ind1" type="SPS_0" />
      <DO name="Ind2" type="SPS_0" />
      <DO name="Ind3" type="SPS_0" />
      <DO name="Ind4" type="SPS_0" />
      <DO name="Ind5" type="SPS_0" />
      <DO name="Ind6" type="SPS_0" />
      <DO name="AnIn1" type="MV_0" />
      <DO name="AnIn2" type="MV_0" />
      <DO name="AnIn3" type="MV_0" />
      <DO name="AnIn4" type="MV_0" />
      <DO name="AnIn5" type="MV_0" />
      <DO name="AnIn6" type="MV_0" />
      <DO name="AnIn7" type="MV_0" />
      <DO name="AnIn8" type="MV_0" />
      <DO name="AnIn9" type="MV_0" />
      <DO name="AnIn10" type="MV_0" />
      <DO name="AnIn11" type="MV_0" />
      <DO name="AnIn12" type="MV_0" />
      <DO name="AnIn13" type="MV_0" />
    </LNodeType>
    <LNodeType id="GGIOd" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Ind1" type="SPS_0" />
      <DO name="Ind2" type="SPS_0" />
      <DO name="Ind3" type="SPS_0" />
      <DO name="Ind4" type="SPS_0" />
      <DO name="Ind5" type="SPS_0" />
      <DO name="Ind6" type="SPS_0" />
      <DO name="AnIn1" type="MV_0" />
      <DO name="AnIn2" type="MV_0" />
      <DO name="AnIn3" type="MV_0" />
      <DO name="AnIn4" type="MV_0" />
      <DO name="AnIn5" type="MV_0" />
      <DO name="AnIn6" type="MV_0" />
      <DO name="AnIn7" type="MV_0" />
      <DO name="AnIn8" type="MV_0" />
      <DO name="AnIn9" type="MV_0" />
      <DO name="AnIn10" type="MV_0" />
      <DO name="AnIn11" type="MV_0" />
      <DO name="AnIn12" type="MV_0" />
      <DO name="AnIn13" type="MV_0" />
      <DO name="AnIn14" type="MV_0" />
      <DO name="AnIn15" type="MV_0" />
      <DO name="AnIn16" type="MV_0" />
      <DO name="AnIn17" type="MV_0" />
      <DO name="AnIn18" type="MV_0" />
    </LNodeType>
    <LNodeType id="EMOVa" lnClass="EMOV">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="EStatus" type="ESS_0" />
      <DO name="ENumber" type="ESN_0" />
      <DO name="EPhase" type="ESP_0" />
      <DO name="EOper" type="ESO_0" />
      <DO name="EComment" type="ESC_0" />
      <DO name="BlkOpn" type="SPC_0" />
      <DO name="BlkCls" type="SPC_0" />
    </LNodeType>
    <LNodeType id="GGIOe" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Ind1" type="SPS_0" />
      <DO name="Ind2" type="SPS_0" />
      <DO name="Ind3" type="SPS_0" />
      <DO name="Ind4" type="SPS_0" />
      <DO name="Ind5" type="SPS_0" />
      <DO name="Ind6" type="SPS_0" />
      <DO name="SPCSO1" type="SPC_0" />
      <DO name="DPCSO1" type="DPC_0" />
    </LNodeType>
    <LNodeType id="GGIOf" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="SPCSO1" type="SPC_0" />
    </LNodeType>
    <LNodeType id="GGIOg" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Ind1" type="SPS_0" />
      <DO name="Ind2" type="SPS_0" />
      <DO name="Ind3" type="SPS_0" />
      <DO name="Ind4" type="SPS_0" />
      <DO name="Ind5" type="SPS_0" />
      <DO name="AnIn1" type="MV_0" />
      <DO name="AnIn2" type="MV_0" />
      <DO name="AnIn3" type="MV_0" />
      <DO name="AnIn4" type="MV_0" />
      <DO name="AnIn5" type="MV_0" />
      <DO name="AnIn6" type="MV_0" />
    </LNodeType>
    <LNodeType id="GGIOh" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="AnIn1" type="MV_0" />
      <DO name="AnIn2" type="MV_0" />
      <DO name="AnIn3" type="MV_0" />
      <DO name="AnIn4" type="MV_0" />
      <DO name="AnIn5" type="MV_0" />
      <DO name="AnIn6" type="MV_0" />
      <DO name="AnIn7" type="MV_0" />
      <DO name="AnIn8" type="MV_0" />
      <DO name="AnIn9" type="MV_0" />
      <DO name="AnIn10" type="MV_0" />
    </LNodeType>
    <LNodeType id="GGIOi" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="Mod" type="ENC_0" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Ind1" type="SPS_0" />
      <DO name="Ind2" type="SPS_0" />
      <DO name="Ind3" type="SPS_0" />
      <DO name="AnIn1" type="MV_0" />
      <DO name="AnIn2" type="MV_0" />
      <DO name="AnIn3" type="MV_0" />
      <DO name="CntRs1" type="BCR_0" />
    </LNodeType>
    <LNodeType id="YPTRa" lnClass="YPTR">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
    </LNodeType>
    <LNodeType id="YLTCa" lnClass="YLTC">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="EndPosR" type="SPS_0" />
      <DO name="EndPosL" type="SPS_0" />
      <DO name="TapPos" type="ISC_0" />
    </LNodeType>
    <LNodeType id="MMXUe" lnClass="MMXU">
      <DO name="Beh" type="ENS_1" />
      <DO name="TotW" type="MV_0" />
      <DO name="TotVAr" type="MV_0" />
      <DO name="TotVA" type="MV_0" />
      <DO name="Hz" type="MV_0" />
      <DO name="PPV" type="DEL_0" />
      <DO name="PhV" type="WYE_0" />
      <DO name="A" type="WYE_0" />
      <DO name="W" type="WYE_0" />
      <DO name="VAr" type="WYE_0" />
      <DO name="VA" type="WYE_0" />
      <DO name="PF" type="WYE_0" />
      <DO name="AvAPhs" type="MV_0" />
      <DO name="AvPPVPhs" type="MV_0" />
    </LNodeType>
    <LNodeType id="GGIOj" lnClass="GGIO">
      <DO name="Beh" type="ENS_1" />
      <DO name="EEName" type="DPL_0" />
      <DO name="Ind1" type="SPS_0" />
      <DO name="Ind2" type="SPS_0" />
      <DO name="Ind3" type="SPS_0" />
    </LNodeType>
    <DOType id="DPL_0" cdc="DPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="hwRev" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="serNum" fc="DC" bType="VisString255" />
      <DA name="model" fc="DC" bType="VisString255" />
      <DA name="location" fc="DC" bType="VisString255" />
      <DA name="name" fc="DC" bType="VisString64" />
      <DA name="owner" fc="DC" bType="VisString255" />
      <DA name="ePSName" fc="DC" bType="VisString255" />
      <DA name="primeOper" fc="DC" bType="VisString255" />
      <DA name="secondOper" fc="DC" bType="VisString255" />
      <DA name="latitude" fc="DC" bType="FLOAT32" />
      <DA name="longitude" fc="DC" bType="FLOAT32" />
      <DA name="altitude" fc="DC" bType="FLOAT32" />
      <DA name="mRID" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENS_0" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="PhyHealth" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="PhyHealth" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SPS_0" cdc="SPS">
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="BOOLEAN" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="INS_0" cdc="INS">
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="INT32" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SPC_0" cdc="SPC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="BOOLEAN" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="pulseConfig" fc="CF" bType="Struct" type="PulseConfig" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" />
      <DA name="sboClass" fc="CF" bType="Enum" type="SboClasses" />
      <DA name="operTimeout" fc="CF" bType="INT32U" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="SBO" fc="CO" bType="Struct" type="OperBOOL" />
      <DA name="SBOw" fc="CO" bType="Struct" type="OperBOOL" />
      <DA name="Oper" fc="CO" bType="Struct" type="OperBOOL" />
      <DA name="Cancel" fc="CO" bType="Struct" type="CancelBOOL" />
    </DOType>
    <DOType id="LPL_0" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="paramRev" fc="ST" bType="INT32" />
      <DA name="valRev" fc="ST" bType="INT32" />
      <DA name="ldNs" fc="EX" bType="VisString255" />
      <DA name="lnNs" fc="EX" bType="VisString255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENS_1" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="Beh" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Beh" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENS_2" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="Health" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Health" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENC_0" cdc="ENC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Mod" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" />
      <DA name="sboClass" fc="CF" bType="Enum" type="SboClasses" />
      <DA name="operTimeout" fc="CF" bType="INT32U" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="OperINT" />
    </DOType>
    <DOType id="ORG_0" cdc="ORG">
      <DA name="setSrcRef" fc="SP" bType="ObjRef" />
      <DA name="setTstRef" fc="SP" bType="ObjRef" />
      <DA name="setSrcCB" fc="SP" bType="ObjRef" />
      <DA name="setTstCB" fc="SP" bType="ObjRef" />
      <DA name="intAddr" fc="SP" bType="VisString255" />
      <DA name="tstEna" fc="SP" bType="BOOLEAN" />
      <DA name="purpose" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SPG_0" cdc="SPG">
      <DA name="setVal" fc="SP" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENS_3" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="SwTyp" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="SwTyp" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="DPC_0" cdc="DPC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Dbpos" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="pulseConfig" fc="CF" bType="Struct" type="PulseConfig" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" />
      <DA name="sboClass" fc="CF" bType="Enum" type="SboClasses" />
      <DA name="operTimeout" fc="CF" bType="INT32U" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="SBO" fc="CO" bType="Struct" type="OperBOOL" />
      <DA name="SBOw" fc="CO" bType="Struct" type="OperBOOL" />
      <DA name="Oper" fc="CO" bType="Struct" type="OperBOOL" />
      <DA name="Cancel" fc="CO" bType="Struct" type="CancelBOOL" />
    </DOType>
    <DOType id="MV_0" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue" />
      <DA name="mag" fc="MX" bType="Struct" type="AnalogueValue" />
      <DA name="range" fc="MX" bType="Enum" type="Range" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subMag" fc="SV" bType="Struct" type="AnalogueValue" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="db" fc="CF" bType="INT32U" />
      <DA name="zeroDb" fc="CF" bType="INT32U" />
      <DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig" />
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig" />
      <DA name="smpRate" fc="CF" bType="INT32U" />
      <DA name="maxRateC" fc="CF" bType="Struct" type="AnalogueValue" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="CMV_0" cdc="CMV">
      <DA name="instCVal" fc="MX" bType="Struct" type="Vector" />
      <DA name="cVal" fc="MX" bType="Struct" type="Vector" />
      <DA name="range" fc="MX" bType="Enum" type="Range" />
      <DA name="rangeAng" fc="MX" bType="Enum" type="Range" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subCVal" fc="SV" bType="Struct" type="Vector" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="db" fc="CF" bType="INT32U" />
      <DA name="dbAng" fc="CF" bType="INT32U" />
      <DA name="zeroDb" fc="CF" bType="INT32U" />
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig" />
      <DA name="rangeAngC" fc="CF" bType="Struct" type="RangeConfig" />
      <DA name="magSVC" fc="CF" bType="Struct" type="ScaledValueConfig" />
      <DA name="angSVC" fc="CF" bType="Struct" type="ScaledValueConfig" />
      <DA name="angRef" fc="CF" bType="Enum" type="AngRef" />
      <DA name="smpRate" fc="CF" bType="INT32U" />
      <DA name="maxRateC" fc="CF" bType="Struct" type="AnalogueValue" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="DEL_0" cdc="DEL">
      <SDO name="phsAB" type="CMV_0" />
      <SDO name="phsBC" type="CMV_0" />
      <SDO name="phsCA" type="CMV_0" />
      <DA name="angRef" fc="CF" bType="Enum" type="AngRef" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="WYE_0" cdc="WYE">
      <SDO name="phsA" type="CMV_0" />
      <SDO name="phsB" type="CMV_0" />
      <SDO name="phsC" type="CMV_0" />
      <SDO name="neut" type="CMV_0" />
      <SDO name="net" type="CMV_0" />
      <SDO name="res" type="CMV_0" />
      <DA name="angRef" fc="CF" bType="Enum" type="AngRef" />
      <DA name="phsToNeut" fc="CF" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENG_0" cdc="ENG">
      <DA name="setVal" fc="SP" bType="Enum" type="ClcMth" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENG_1" cdc="ENG">
      <DA name="setVal" fc="SP" bType="Enum" type="ClcMod" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENG_2" cdc="ENG">
      <DA name="setVal" fc="SP" bType="Enum" type="ClcIntvTyp" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ING_0" cdc="ING">
      <DA name="setVal" fc="SP" bType="INT32" />
      <DA name="minVal" fc="CF" bType="INT32" />
      <DA name="maxVal" fc="CF" bType="INT32" />
      <DA name="stepSize" fc="CF" bType="INT32U" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENG_3" cdc="ENG">
      <DA name="setVal" fc="SP" bType="Enum" type="ClcRfTyp" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="BCR_0" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT64" />
      <DA name="frVal" fc="ST" bType="INT64" />
      <DA name="frTm" fc="ST" bType="Timestamp" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="units" fc="CF" bType="Struct" type="Unit" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="frEna" fc="CF" bType="BOOLEAN" />
      <DA name="strTm" fc="CF" bType="Timestamp" />
      <DA name="frPd" fc="CF" bType="INT32" />
      <DA name="frRs" fc="CF" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="SEQ_0" cdc="SEQ">
      <SDO name="c1" type="CMV_0" />
      <SDO name="c2" type="CMV_0" />
      <SDO name="c3" type="CMV_0" />
      <DA name="seqT" fc="MX" bType="Enum" type="SeqT" />
      <DA name="phsRef" fc="CF" bType="Enum" type="PhaseRef" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ACD_0" cdc="ACD">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="dirGeneral" fc="ST" bType="Enum" type="GeneralDirectionFault" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsA" fc="ST" bType="Enum" type="DirectionFault" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsB" fc="ST" bType="Enum" type="DirectionFault" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="dirPhsC" fc="ST" bType="Enum" type="DirectionFault" />
      <DA name="neut" fc="ST" bType="BOOLEAN" />
      <DA name="dirNeut" fc="ST" bType="Enum" type="DirectionFault" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ENS_4" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" type="FltPmTyp" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="FltPmTyp" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ESS_0" cdc="ESS">
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Dbpos" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ESN_0" cdc="ESN">
      <DA name="eNumber" fc="ST" bType="INT32U" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="INT32U" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ESP_0" cdc="ESP">
      <DA name="phs" fc="ST" bType="Enum" type="Phases" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Enum" type="Phases" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ESO_0" cdc="ESO">
      <DA name="operU" fc="ST" bType="Unicode255" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ESC_0" cdc="ESC">
      <DA name="causeAU" fc="ST" bType="Unicode255" />
      <DA name="causeBU" fc="ST" bType="Unicode255" />
      <DA name="causeCU" fc="ST" bType="Unicode255" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
    </DOType>
    <DOType id="ISC_0" cdc="ISC">
      <DA name="origin" fc="ST" bType="Struct" type="Originator" />
      <DA name="ctlNum" fc="ST" bType="INT8U" />
      <DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
      <DA name="stSeld" fc="ST" bType="BOOLEAN" />
      <DA name="opRcvd" fc="OR" bType="BOOLEAN" />
      <DA name="opOk" fc="OR" bType="BOOLEAN" />
      <DA name="tOpOk" fc="OR" bType="Timestamp" />
      <DA name="subEna" fc="SV" bType="BOOLEAN" />
      <DA name="subVal" fc="SV" bType="Struct" type="ValWithTrans" />
      <DA name="subQ" fc="SV" bType="Quality" />
      <DA name="subID" fc="SV" bType="VisString64" />
      <DA name="blkEna" fc="BL" bType="BOOLEAN" />
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
      <DA name="sboTimeout" fc="CF" bType="INT32U" />
      <DA name="sboClass" fc="CF" bType="Enum" type="SboClasses" />
      <DA name="minVal" fc="CF" bType="INT8" />
      <DA name="maxVal" fc="CF" bType="INT8" />
      <DA name="operTimeout" fc="CF" bType="INT32U" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dU" fc="DC" bType="Unicode255" />
      <DA name="cdcNs" fc="EX" bType="VisString255" />
      <DA name="cdcName" fc="EX" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="Oper" fc="CO" bType="Struct" type="OperINT8" />
    </DOType>
    <DAType id="Unit">
      <BDA name="SIUnit" bType="Enum" type="Unit.SIUnit" />
      <BDA name="multiplier" bType="Enum" type="Unit.multiplier" />
    </DAType>
    <DAType id="Originator">
      <BDA name="orCat" bType="Enum" type="Originator.orCat" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" type="PulseConfig.cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" />
      <BDA name="numPls" bType="INT32U" />
    </DAType>
    <DAType id="OperBOOL">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="CancelBOOL">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="OperINT">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="i" bType="INT32" />
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue" />
      <BDA name="min" bType="Struct" type="AnalogueValue" />
      <BDA name="max" bType="Struct" type="AnalogueValue" />
      <BDA name="limDb" bType="INT32U" />
    </DAType>
    <DAType id="Vector">
      <BDA name="mag" bType="Struct" type="AnalogueValue" />
      <BDA name="ang" bType="Struct" type="AnalogueValue" />
    </DAType>
    <DAType id="ValWithTrans">
      <BDA name="posVal" bType="INT8" />
      <BDA name="transInd" bType="BOOLEAN" />
    </DAType>
    <DAType id="OperINT8">
      <BDA name="ctlVal" bType="INT8" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <EnumType id="PhyHealth">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="Unit.SIUnit">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">Ω</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">ms¯¹</EnumVal>
      <EnumVal ord="44">ms¯²</EnumVal>
      <EnumVal ord="45">m³s¯¹</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">s¯¹</EnumVal>
      <EnumVal ord="54">rads¯¹</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">W</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">θ</EnumVal>
      <EnumVal ord="65">Cosθ</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">L/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
    </EnumType>
    <EnumType id="Unit.multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0"></EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="Originator.orCat">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automaticstation</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="PulseConfig.cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SboClasses">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">on-blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">on-blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break Switch</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="Range">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="AngRef">
      <EnumVal ord="0">Va</EnumVal>
      <EnumVal ord="1">Vb</EnumVal>
      <EnumVal ord="2">Vc</EnumVal>
      <EnumVal ord="3">Aa</EnumVal>
      <EnumVal ord="4">Ab</EnumVal>
      <EnumVal ord="5">Ac</EnumVal>
      <EnumVal ord="6">Vab</EnumVal>
      <EnumVal ord="7">Vbc</EnumVal>
      <EnumVal ord="8">Vca</EnumVal>
      <EnumVal ord="9">V other</EnumVal>
      <EnumVal ord="10">A other</EnumVal>
      <EnumVal ord="11">Synchrophasor</EnumVal>
    </EnumType>
    <EnumType id="ClcMth">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="ClcMod">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
    <EnumType id="ClcIntvTyp">
      <EnumVal ord="1">MS</EnumVal>
      <EnumVal ord="2">PER_CYCLE</EnumVal>
      <EnumVal ord="3">CYCLE</EnumVal>
      <EnumVal ord="4">DAY</EnumVal>
      <EnumVal ord="5">WEEK</EnumVal>
      <EnumVal ord="6">MONTH</EnumVal>
      <EnumVal ord="7">YEAR</EnumVal>
      <EnumVal ord="8">EXTERNAL</EnumVal>
    </EnumType>
    <EnumType id="ClcRfTyp">
      <EnumVal ord="1">MS</EnumVal>
      <EnumVal ord="2">PER_CYCLE</EnumVal>
      <EnumVal ord="3">CYCLE</EnumVal>
      <EnumVal ord="4">DAY</EnumVal>
      <EnumVal ord="5">WEEK</EnumVal>
      <EnumVal ord="6">MONTH</EnumVal>
      <EnumVal ord="7">YEAR</EnumVal>
      <EnumVal ord="8">EXTERNAL</EnumVal>
    </EnumType>
    <EnumType id="SeqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="PhaseRef">
      <EnumVal ord="0">A</EnumVal>
      <EnumVal ord="1">B</EnumVal>
      <EnumVal ord="2">C</EnumVal>
    </EnumType>
    <EnumType id="GeneralDirectionFault">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="DirectionFault">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="FltPmTyp">
      <EnumVal ord="1">Intermittent</EnumVal>
      <EnumVal ord="2">Self-extinguishing</EnumVal>
      <EnumVal ord="3">Transient</EnumVal>
      <EnumVal ord="4">Semi-permanent</EnumVal>
      <EnumVal ord="5">Permanent</EnumVal>
      <EnumVal ord="6">Evolving</EnumVal>
      <EnumVal ord="7">Unknown</EnumVal>
    </EnumType>
    <EnumType id="Phases">
      <EnumVal ord="0">general</EnumVal>
      <EnumVal ord="1">phsA</EnumVal>
      <EnumVal ord="2">phsB</EnumVal>
      <EnumVal ord="3">phsC</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>